<!doctype html>
<html lang="de">
<head>
<script src="gema_sync.js"></script>
<script src="gema_auth.js"></script>
<script src="gema_recent.js"></script>
<meta charset="utf-8"/>
<meta name="theme-color" content="#0f172a"/>
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"/>
<meta name="mobile-web-app-capable" content="yes"/>
<meta name="apple-mobile-web-app-capable" content="yes"/>
<meta name="apple-mobile-web-app-status-bar-style" content="black-translucent"/>
<meta name="apple-mobile-web-app-title" content="GEMA"/>
<title>Heizungsleitungen – GEMA</title>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=DM+Sans:wght@400;500;600;700;800&display=swap" rel="stylesheet">
<style>
/* ═══════════════════════════════════════════
   GEMA LIGHT DESIGN SYSTEM — shared base CSS
   ═══════════════════════════════════════════ */
:root {
  --bg:        #f4f6fb;
  --bg2:       #edf0f7;
  --surface:   #ffffff;
  --surface2:  #f8faff;
  --border:    #e2e7f0;
  --border2:   #cdd4e4;
  --text:      #111827;
  --text2:     #374151;
  --muted:     #6b7280;
  --muted2:    #9ca3af;

  --accent:    #2563eb;
  --accent-bg: #eff4ff;
  --accent-bd: #bfcfff;
  --accent-dk: #1d4ed8;

  --green:     #16a34a;
  --green-bg:  #f0fdf4;
  --green-bd:  #bbf7d0;
  --red:       #dc2626;
  --red-bg:    #fef2f2;
  --red-bd:    #fecaca;
  --amber:     #d97706;
  --amber-bg:  #fffbeb;
  --amber-bd:  #fde68a;

  --kw:        #2563eb;
  --aw:        #b45309;
  --nied:      #0891b2;

  --r:         14px;
  --r-sm:      8px;
  --r-lg:      20px;
  --shadow-sm: 0 1px 3px rgba(0,0,0,.08), 0 1px 2px rgba(0,0,0,.04);
  --shadow:    0 4px 16px rgba(0,0,0,.08), 0 1px 4px rgba(0,0,0,.04);
  --shadow-lg: 0 10px 40px rgba(0,0,0,.10), 0 2px 8px rgba(0,0,0,.05);

  --sans: "DM Sans", ui-sans-serif, system-ui, -apple-system, sans-serif;
  --mono: "DM Sans", ui-sans-serif, system-ui, sans-serif;
}


*, *::before, *::after { box-sizing: border-box; margin: 0; padding: 0; }
html { font-size: 15px; scroll-behavior: smooth; }
body {
  font-family: var(--sans);
  background: var(--bg);
  color: var(--text);
  min-height: 100vh;
  -webkit-font-smoothing: antialiased;
}

/* ── NAV (top breadcrumb bar) ── */
.g-nav {
  position: sticky; top: 0; z-index: 200;
  background: rgba(255,255,255,.92);
  backdrop-filter: blur(12px);
  border-bottom: 1px solid var(--border);
  box-shadow: var(--shadow-sm);
}
.g-nav-inner {
  padding:0 24px;
  height:52px; display: flex; align-items: center; gap: 0;
}
.g-nav-logo {
  display: flex; align-items: center; gap:9px;
  text-decoration: none; margin-right: 16px; flex-shrink: 0;
}
.g-nav-mark{height:28px;display:flex;align-items:center;}

.g-nav-bc { display: flex; align-items: center; gap: 2px; flex: 1; min-width: 0; overflow: hidden; }
.g-nav-bc a, .g-nav-bc span {
  font-size: 12.5px; color: var(--muted); text-decoration: none;
  padding: 4px 7px; border-radius: 6px; transition: .12s;
  white-space: nowrap; overflow: hidden; text-overflow: ellipsis;
}
.g-nav-bc a:hover { background: var(--bg2); color: var(--text); }
.g-nav-bc .bc-cur { color: var(--text); font-weight: 700; }
.g-nav-bc .bc-sep { color: var(--muted2); padding: 0 1px; font-size: 15px; }
.g-nav-right { margin-left: auto; display: flex; align-items: center; gap:8px; flex-shrink: 0; }
.g-nav-btn {
  display: inline-flex; align-items: center; gap: 5px;
  padding: 6px 12px; border-radius: 8px;
  border: 1px solid var(--border2); background: var(--surface);
  color: var(--text2); font-size: 12px; font-weight: 600;
  cursor: pointer; text-decoration: none; transition: .15s; white-space: nowrap;
  font-family: var(--sans);
}
.g-nav-btn:hover { background: var(--bg2); border-color: var(--border2); transform: translateY(-1px); box-shadow: var(--shadow-sm); }

/* ── PAGE WRAPPER ── */
.g-page { max-width: 1100px; margin: 0 auto; padding: 24px 20px 60px; }

/* ── PAGE HEADER ── */
.g-ph {
  background: var(--surface);
  border: 1px solid var(--border);
  border-radius: var(--r-lg);
  padding: 22px 28px;
  margin-bottom: 20px;
  display: flex; align-items: center; justify-content: space-between; gap: 16px; flex-wrap: wrap;
  box-shadow: var(--shadow-sm);
}
.g-ph-left { display: flex; align-items: center; gap: 14px; }
.g-ph-icon {
  width: 46px; height: 46px; border-radius: 13px; flex-shrink: 0;
  display: flex; align-items: center; justify-content: center; font-size: 22px;
}
.g-ph-icon.kw  { background: #eff4ff; border: 1.5px solid #bfcfff; }
.g-ph-icon.aw  { background: #fef3c7; border: 1.5px solid #fde68a; }
.g-ph-icon.nied{ background: #ecfeff; border: 1.5px solid #a5f3fc; }
.g-ph h1 { font-size: 20px; font-weight: 800; color: var(--text); letter-spacing: -.3px; }
.g-ph p  { font-size: 12.5px; color: var(--muted); margin-top: 3px; }
.g-ph-actions { display: flex; align-items: center; gap: 8px; flex-wrap: wrap; }

/* ── TOOLBAR (unit toggles etc) ── */
.g-toolbar {
  background: var(--surface);
  border: 1px solid var(--border);
  border-radius: var(--r);
  padding: 10px 18px;
  margin-bottom: 16px;
  display: flex; align-items: center; gap: 16px; flex-wrap: wrap;
  box-shadow: var(--shadow-sm);
}
.g-toolbar-label { font-size: 11.5px; font-weight: 700; color: var(--muted); text-transform: uppercase; letter-spacing: .5px; }
.g-chip-group { display: flex; gap: 4px; background: var(--bg2); padding: 3px; border-radius: 9px; }
.g-chip {
  padding: 5px 11px; border-radius: 7px; border: none;
  background: transparent; color: var(--muted); font-size: 12px; font-weight: 600;
  cursor: pointer; transition: .15s; font-family: var(--sans);
}
.g-chip.active { background: #fff; color: var(--accent); box-shadow: var(--shadow-sm); }

/* ── TOGGLE SWITCH ── */
.g-switch-wrap { display: flex; align-items: center; gap: 8px; font-size: 12.5px; color: var(--muted); }
.g-switch { position: relative; display: inline-block; width: 36px; height: 20px; }
.g-switch input { opacity: 0; width: 0; height: 0; }
.g-switch-slider {
  position: absolute; cursor: pointer; inset: 0;
  background: #d1d5db; border-radius: 20px; transition: .2s;
}
.g-switch-slider::before {
  content: ''; position: absolute; left: 2px; top: 2px;
  width: 16px; height: 16px; border-radius: 50%;
  background: #fff; box-shadow: var(--shadow-sm); transition: .2s;
}
.g-switch input:checked + .g-switch-slider { background: var(--accent); }
.g-switch input:checked + .g-switch-slider::before { transform: translateX(16px); }

/* ── CARDS ── */
.g-card {
  background: var(--surface);
  border: 1px solid var(--border);
  border-radius: var(--r);
  box-shadow: var(--shadow-sm);
  overflow: hidden;
}
.g-card-hd {
  padding: 14px 18px;
  border-bottom: 1px solid var(--border);
  display: flex; align-items: center; justify-content: space-between; gap: 10px;
  background: var(--surface2);
}
.g-card-hd h2 { font-size: 13.5px; font-weight: 700; color: var(--text); }
.g-card-hd h3 { font-size: 13px; font-weight: 700; color: var(--text); }
.g-card-bd { padding: 18px; }

/* ── TABS ── */
.g-tabs {
  display: flex; gap: 2px;
  background: var(--bg2); padding: 4px; border-radius: 11px;
  margin-bottom: 18px;
}
.g-tab {
  flex: 1; padding: 8px 12px; border-radius: 8px; border: none;
  background: transparent; color: var(--muted); font-size: 12.5px; font-weight: 600;
  cursor: pointer; transition: .15s; font-family: var(--sans); text-align: center;
  white-space: nowrap;
}
.g-tab.active { background: var(--surface); color: var(--accent); box-shadow: var(--shadow-sm); }

/* ── GRID LAYOUTS ── */
.g-grid-2 { display: grid; grid-template-columns: 1fr 1fr; gap: 16px; }
.g-grid-3 { display: grid; grid-template-columns: repeat(3, 1fr); gap: 16px; }
.g-grid-auto { display: grid; grid-template-columns: repeat(auto-fill, minmax(280px, 1fr)); gap: 16px; }
@media (max-width: 900px) {
  .g-grid-2, .g-grid-3 { grid-template-columns: 1fr; }
}
@media (max-width: 640px) {
  .g-grid-auto { grid-template-columns: 1fr; }
}
.g-main-grid { display: grid; display:flex;flex-direction:column;gap:18px; }
@media (max-width: 1000px) { .g-main-grid { grid-template-columns: 1fr; } }

/* ── FORM ELEMENTS ── */
.g-field { display: flex; flex-direction: column; gap: 5px; }
.g-label {
  font-size: 11.5px; font-weight: 700; color: var(--muted);
  text-transform: uppercase; letter-spacing: .4px;
}
.g-inp, .g-sel, .g-textarea {
  padding: 8px 11px;
  border: 1.5px solid var(--border2);
  border-radius: var(--r-sm);
  background: var(--surface);
  color: var(--text);
  font-size: 13.5px;
  font-family: var(--sans);
  transition: border-color .15s, box-shadow .15s;
  width: 100%;
}
.g-inp:focus, .g-sel:focus, .g-textarea:focus {
  outline: none;
  border-color: var(--accent);
  box-shadow: 0 0 0 3px rgba(37,99,235,.1);
}
.g-inp[readonly] { background: var(--bg2); color: var(--muted); cursor: default; }
.g-hint { font-size: 11.5px; color: var(--muted); line-height: 1.45; }
.g-inp-group { display: flex; align-items: stretch; gap: 0; }
.g-inp-group .g-inp { border-radius: var(--r-sm) 0 0 var(--r-sm); border-right: 0; }
.g-inp-unit { display: flex; align-items: center; justify-content: center;
  padding: 8px 10px; background: var(--bg2); border: 1.5px solid var(--border2);
  border-radius: 0 var(--r-sm) var(--r-sm) 0; font-size: 12px; color: var(--muted);
  white-space: nowrap; font-family: var(--mono);
}

/* ── BUTTONS ── */
.g-btn {
  display: inline-flex; align-items: center; gap: 6px;
  padding: 8px 16px; border-radius: var(--r-sm);
  border: 1.5px solid var(--border2); background: var(--surface);
  color: var(--text2); font-size: 12.5px; font-weight: 700;
  cursor: pointer; transition: .15s; font-family: var(--sans);
  text-decoration: none; white-space: nowrap;
}
.g-btn:hover { background: var(--bg2); transform: translateY(-1px); box-shadow: var(--shadow-sm); }
.g-btn.primary {
  background: var(--accent); border-color: var(--accent-dk); color: #fff;
  box-shadow: 0 2px 8px rgba(37,99,235,.25);
}
.g-btn.primary:hover { background: var(--accent-dk); box-shadow: 0 4px 16px rgba(37,99,235,.3); }
.g-btn.danger { border-color: var(--red-bd); color: var(--red); background: var(--red-bg); }
.g-btn.danger:hover { background: var(--red-bd); }
.g-btn.sm { padding: 5px 10px; font-size: 11.5px; }
.g-btn.icon-only { padding: 6px 8px; }

/* ── KPI BOXES ── */
.g-kpi-grid { display: grid; grid-template-columns: repeat(auto-fill, minmax(150px, 1fr)); gap: 10px; }
.g-kpi {
  background: var(--surface2);
  border: 1.5px solid var(--border);
  border-radius: var(--r-sm);
  padding: 12px 14px;
}
.g-kpi-label { font-size: 11px; color: var(--muted); font-weight: 600; text-transform: uppercase; letter-spacing: .3px; margin-bottom: 5px; }
.g-kpi-val { font-family: var(--mono); font-size: 22px; font-weight: 700; color: var(--text); line-height: 1; }
.g-kpi-unit { font-size: 11px; color: var(--muted); margin-top: 3px; font-family: var(--mono); }
.g-kpi.green { border-color: var(--green-bd); background: var(--green-bg); }
.g-kpi.green .g-kpi-val { color: var(--green); }
.g-kpi.red   { border-color: var(--red-bd);   background: var(--red-bg); }
.g-kpi.red   .g-kpi-val { color: var(--red); }
.g-kpi.blue  { border-color: var(--accent-bd); background: var(--accent-bg); }
.g-kpi.blue  .g-kpi-val { color: var(--accent); }

/* ── RESULT ROWS ── */
.g-result-list { display: flex; flex-direction: column; gap: 0; }
.g-result-row {
  display: flex; align-items: center; gap: 8px;
  padding: 9px 0; border-bottom: 1px solid var(--border);
  font-size: 13px;
}
.g-result-row:last-child { border-bottom: 0; }
.g-result-lbl { color: var(--muted); flex: 1; min-width:0; }
.g-result-row .frml { display:inline; margin:0; flex-shrink:0; }
.g-result-val { font-family: var(--mono); font-weight: 600; color: var(--text); white-space: nowrap; text-align:right; min-width:80px; }
.g-result-val.big { font-size: 18px; color: var(--accent); }
.g-result-val.green { color: var(--green); }
.g-result-val.red   { color: var(--red); }
.g-result-val.amber { color: var(--amber); }

/* ── BADGE / PILL ── */
.g-badge {
  display: inline-flex; align-items: center; gap: 4px;
  padding: 3px 9px; border-radius: 999px;
  font-size: 11px; font-weight: 700; letter-spacing: .2px;
}
.g-badge.blue  { background: var(--accent-bg); color: var(--accent); border: 1px solid var(--accent-bd); }
.g-badge.green { background: var(--green-bg); color: var(--green); border: 1px solid var(--green-bd); }
.g-badge.red   { background: var(--red-bg); color: var(--red); border: 1px solid var(--red-bd); }
.g-badge.amber { background: var(--amber-bg); color: var(--amber); border: 1px solid var(--amber-bd); }
.g-badge.neutral { background: var(--bg2); color: var(--muted); border: 1px solid var(--border); }
.g-dot { width: 6px; height: 6px; border-radius: 50%; display: inline-block; }
.g-dot.green { background: var(--green); }
.g-dot.red   { background: var(--red); }
.g-dot.amber { background: var(--amber); }

/* ── SEG TOGGLE (e.g. verschlossen/gelocht) ── */
.g-seg-group {
  display: inline-flex; background: var(--bg2); padding: 3px; border-radius: 9px;
  border: 1.5px solid var(--border);
}
.g-seg {
  padding: 5px 13px; border-radius: 7px; border: none;
  background: transparent; color: var(--muted); font-size: 12px; font-weight: 600;
  cursor: pointer; transition: .14s; font-family: var(--sans);
}
.g-seg.active { background: var(--surface); color: var(--accent); box-shadow: var(--shadow-sm); }

/* ── TABLES ── */
.g-table-wrap { overflow-x: auto; border-radius: var(--r-sm); border: 1.5px solid var(--border); }
.g-table { width: 100%; border-collapse: collapse; font-size: 13px; }
.g-table thead th {
  padding: 9px 12px; background: var(--bg2); color: var(--muted);
  font-size: 11px; font-weight: 700; text-transform: uppercase; letter-spacing: .4px;
  border-bottom: 1.5px solid var(--border); text-align: left; white-space: nowrap;
}
.g-table thead th.right { text-align: right; }
.g-table tbody tr { border-bottom: 1px solid var(--border); }
.g-table tbody tr:last-child { border-bottom: 0; }
.g-table tbody tr:hover { background: var(--surface2); }
.g-table tbody td { padding: 9px 12px; color: var(--text); vertical-align: middle; }
.g-table tbody td.right { text-align: right; font-family: var(--mono); }
.g-table tbody td.mono { font-family: var(--mono); }
.g-table tbody td input {
  padding: 5px 8px; border: 1.5px solid var(--border2); border-radius: 6px;
  font-size: 13px; font-family: var(--sans); width: 100%; min-width: 70px;
  background: var(--surface); color: var(--text);
}
.g-table tbody td input:focus { outline: none; border-color: var(--accent); box-shadow: 0 0 0 2px rgba(37,99,235,.1); }
.g-table tbody td select {
  padding: 5px 8px; border: 1.5px solid var(--border2); border-radius: 6px;
  font-size: 13px; font-family: var(--sans); width: 100%; background: var(--surface);
}

/* ── DIVIDER ── */
.g-divider { height: 1px; background: var(--border); margin: 16px 0; }

/* ── INFO BOX ── */
.g-info { background: var(--accent-bg); border: 1px solid var(--accent-bd); border-radius: var(--r-sm); padding: 10px 14px; font-size: 12.5px; color: var(--text2); line-height: 1.5; }
.g-warn { background: var(--amber-bg); border: 1px solid var(--amber-bd); border-radius: var(--r-sm); padding: 10px 14px; font-size: 12.5px; color: var(--text2); line-height: 1.5; }
.g-ok   { background: var(--green-bg); border: 1px solid var(--green-bd); border-radius: var(--r-sm); padding: 10px 14px; font-size: 12.5px; color: var(--text2); line-height: 1.5; }

/* ── SECTION BLOCK ── */
.g-section { margin-bottom: 18px; }
.g-section-hd {
  display: flex; align-items: center; gap: 10px;
  padding: 12px 16px; background: var(--surface2);
  border: 1px solid var(--border); border-radius: var(--r) var(--r) 0 0;
  border-bottom: 2px solid var(--accent-bd);
}
.g-section-num {
  width: 24px; height: 24px; border-radius: 50%; background: var(--accent);
  color: #fff; font-size: 11px; font-weight: 900; display: flex; align-items: center; justify-content: center; flex-shrink: 0;
}
.g-section-title { font-size: 13.5px; font-weight: 700; color: var(--text); }
.g-section-sub   { font-size: 11.5px; color: var(--muted); margin-top: 1px; }
.g-section-bd {
  background: var(--surface); border: 1px solid var(--border); border-top: 0;
  border-radius: 0 0 var(--r) var(--r); padding: 18px;
}

/* ── PRINT ── */
@media print {
  .g-nav, .g-ph-actions, .g-toolbar .g-btn, .no-print { display: none !important; }
  body { background: #fff !important; }
  .g-card, .g-section-bd { box-shadow: none !important; border-color: #ddd !important; }
}

/* ── RESPONSIVE UTILITIES ── */
@media (max-width: 640px) {
  .g-page { padding: 14px 12px 40px; }
  .g-ph { padding: 14px 16px; }
  .g-ph h1 { font-size: 17px; }
  .g-kpi-val { font-size: 18px; }
  .g-ph-actions { width: 100%; justify-content: flex-end; }
}


.tab-content { display:none; }
.tab-content.active { display:block; }

/* output chip: siehe '.out-chip'-Block weiter unten (JS-dynamic compat) */

/* big output card */
.out-card {
  background:var(--surface); border:1.5px solid var(--border); border-radius:var(--r-sm);
  padding:14px; display:flex; flex-direction:column; gap:6px;
}
.out-card-label { font-size:11.5px; color:var(--muted); font-weight:600; display:flex; align-items:center; justify-content:space-between; }
.out-card-val { font-family:var(--mono); font-size:26px; font-weight:700; color:var(--text); line-height:1; }
.out-card-sub { font-size:11px; color:var(--muted); }

canvas { max-width:100%; }

/* warn box */
.warn-box { background:var(--amber-bg); border:1.5px solid var(--amber-bd); border-radius:var(--r-sm); padding:10px 14px; font-size:12.5px; color:var(--amber); }

/* ── Druckerhöhung JS-dynamic compat ── */
.out-chip {
  display:inline-flex; align-items:center; gap:4px;
  padding:3px 9px; border-radius:999px; font-size:11px; font-weight:700;
  background:var(--amber-bg); border:1px solid var(--amber-bd); color:var(--amber);
  white-space:nowrap;
}
.out-chip.ok  { background:var(--green-bg); border-color:var(--green-bd); color:var(--green); }
.out-chip.err { background:var(--red-bg);   border-color:var(--red-bd);   color:var(--red); }


  /* ── Nav Breadcrumb ── */
  .g-nav{position:sticky;top:0;z-index:200;background:rgba(255,255,255,.94);backdrop-filter:blur(14px) saturate(1.4);border-bottom:1px solid var(--border,#e5e7eb);box-shadow:0 1px 4px rgba(0,0,0,.05);}
  .g-nav-inner{padding:0 24px;height:52px;display:flex;align-items:center;gap:0;}
  .g-nav-logo{display:flex;align-items:center;gap:9px;text-decoration:none;margin-right:18px;flex-shrink:0;}
  .g-nav-mark{height:28px;display:flex;align-items:center;}
  
  .g-nav-bc{display:flex;align-items:center;gap:3px;flex:1;min-width:0;overflow:hidden;}
  .g-nav-bc a{font-size:12px;font-weight:600;color:#6b7280;text-decoration:none;white-space:nowrap;}
  .g-nav-bc a:hover{color:#111;}
  .bc-sep{font-size:11px;color:#d1d5db;margin:0 2px;}
  .bc-cur{font-size:12px;font-weight:700;color:#111;white-space:nowrap;overflow:hidden;text-overflow:ellipsis;}
  .bc-cat{font-size:11px;font-weight:700;color:#9ca3af;letter-spacing:.4px;white-space:nowrap;}
  .g-nav-right{margin-left:auto;display:flex;align-items:center;gap:8px;flex-shrink:0;}
  .g-nav-btn{display:inline-flex;align-items:center;gap:4px;padding:5px 11px;border-radius:7px;border:1px solid #d1d5db;background:#fff;color:#374151;font-size:11.5px;font-weight:600;cursor:pointer;text-decoration:none;transition:.15s;font-family:inherit;}
  .g-nav-btn:hover{background:#f9fafb;border-color:#9ca3af;}

/* === GEMA Standard Nav + Hero === */
.g-nav{position:sticky;top:0;z-index:200;background:rgba(255,255,255,.96);backdrop-filter:blur(14px);border-bottom:1px solid #e0e4ef;box-shadow:0 1px 4px rgba(0,0,0,.06)}
.g-nav-inner{padding:0 24px;height:52px;display:flex;align-items:center}
.g-nav-logo{display:flex;align-items:center;gap:9px;text-decoration:none;margin-right:14px;flex-shrink:0}
.g-nav-mark{height:28px;display:flex;align-items:center;}

.g-nav-bc{display:flex;align-items:center;gap:3px;flex:1;min-width:0}
.g-nav-bc a{font-size:12px;font-weight:600;color:#64748b;text-decoration:none;padding:3px 6px;border-radius:5px;transition:.12s;white-space:nowrap}
.g-nav-bc a:hover{color:#0f172a;background:#eaecf4}
.g-nav-bc .bc-sep{font-size:12px;color:#94a3b8;padding:0 2px}
.g-nav-bc .bc-cur{font-size:12px;font-weight:700;color:#0f172a}
.g-nav-right{margin-left:auto;display:flex;gap:8px;align-items:center;flex-shrink:0}
.g-nav-btn{display:inline-flex;align-items:center;gap:5px;padding:6px 12px;border-radius:8px;border:1px solid #c8cfdf;background:#fff;color:#334155;font-size:12.5px;font-weight:600;cursor:pointer;text-decoration:none;transition:.15s;white-space:nowrap;font-family:inherit}
.g-nav-btn:hover{background:#eaecf4}
.gema-feedback-btn{display:inline-flex;align-items:center;gap:5px;padding:6px 13px;border-radius:8px;border:none;background:#dc2626;color:#fff;font-size:12.5px;font-weight:700;cursor:pointer;transition:.15s;white-space:nowrap;font-family:inherit}
.gema-feedback-btn:hover{background:#b91c1c}
.gema-hero{border-radius:18px;padding:20px 26px;margin-bottom:14px;position:relative;overflow:hidden;box-shadow:0 16px 48px rgba(0,0,0,.13),0 4px 16px rgba(0,0,0,.06)}
.gema-hero::before{content:'';position:absolute;inset:0;background:radial-gradient(ellipse at 75% 50%,rgba(255,255,255,.1) 0%,transparent 60%)}
.gema-hero-in{position:relative;z-index:1;display:flex;align-items:center;gap:14px;flex-wrap:wrap}
.gema-hero-ic{width:46px;height:46px;border-radius:12px;background:rgba(255,255,255,.15);border:1.5px solid rgba(255,255,255,.25);display:flex;align-items:center;justify-content:center;font-size:22px;flex-shrink:0}
.gema-hero-title{font-size:19px;font-weight:900;color:#fff;letter-spacing:-.3px}
.gema-hero-sub{font-size:12px;color:rgba(255,255,255,.6);margin-top:3px;line-height:1.5}
@media print{.g-nav,.no-print{display:none!important}}


/* ── Formel-Anzeigen ── */
.frml{display:block;font-family:'DM Sans',ui-sans-serif,sans-serif;font-size:10.5px;
  color:#64748b;background:rgba(99,102,241,.06);border:1px solid rgba(99,102,241,.12);
  border-radius:5px;padding:2px 7px;margin-top:4px;line-height:1.5;letter-spacing:.01em;
  user-select:all}
.frml sub,.frml sup{font-size:8px}
.frml-block{margin-top:6px;display:flex;flex-direction:column;gap:3px}
.frml-row{display:flex;align-items:baseline;gap:6px;font-family:'DM Sans',ui-sans-serif,sans-serif;
  font-size:10.5px;color:#64748b;background:rgba(99,102,241,.06);
  border:1px solid rgba(99,102,241,.12);border-radius:5px;padding:3px 8px}
.frml-sym{color:#4f46e5;font-weight:700;min-width:40px}
.frml-eq{color:#94a3b8}
.frml-expr{flex:1;color:#475569}
@media print{.frml,.frml-block,.frml-row{display:none!important}}


/* ── PROJECT BAR ── */
.project-bar{display:grid;grid-template-columns:1fr 1fr 1fr;gap:10px;margin-bottom:16px}
.pf{background:var(--surface,#fff);border:1px solid var(--border,#e0e4ef);border-radius:9px;padding:9px 13px;box-shadow:0 1px 3px rgba(0,0,0,.05);display:flex;flex-direction:column;justify-content:space-between;gap:5px}
.pf label{font-size:10px;font-weight:800;color:var(--muted,#64748b);text-transform:uppercase;letter-spacing:.5px;display:flex;align-items:center;}
.pf input{width:100%;border:1.5px solid var(--border2,#cdd4e4);border-radius:8px;outline:none;font-size:13px;font-weight:600;color:var(--text,#0f172a);background:var(--surface,#fff);font-family:inherit;padding:7px 10px;height:auto}
.pf input[type="date"]{font-family:var(--sans,inherit);height:auto;padding:7px 10px}
@media(max-width:700px){.project-bar{grid-template-columns:1fr}}
input::placeholder,textarea::placeholder{color:#cbd5e1!important}
.pf label a:hover,.fg label a:hover,.field-label a:hover{text-decoration:none!important}
.obj-combo{display:flex;flex-direction:column;gap:4px}
.obj-combo-row{display:flex;gap:6px;align-items:center}
.obj-combo select,.obj-combo input{flex:1;padding:7px 10px;border:1.5px solid var(--border2,#cdd4e4);border-radius:8px;font-size:13px;color:var(--text,#111827);background:var(--surface,#fff);outline:none;transition:.15s;height:auto;font-weight:600}
.pf .obj-combo input,.proj-bar .obj-combo input{border:1.5px solid var(--border2,#cdd4e4)!important;padding:7px 10px!important;height:auto!important;background:var(--surface,#fff)!important;border-radius:8px!important}
.obj-combo select:focus,.obj-combo input:focus{border-color:var(--accent,#2563eb)!important;box-shadow:0 0 0 3px rgba(37,99,235,.1)}
.obj-combo-toggle{font-size:10px;font-weight:700;color:var(--accent,#2563eb);cursor:pointer;background:none;border:none;padding:0;text-decoration:none;white-space:nowrap;margin-left:auto;text-transform:none;letter-spacing:0}
.obj-combo-toggle:hover{opacity:.7}
/* ── HORIZONTAL FIELD ── */
.fg{display:flex;align-items:center;gap:0;padding:8px 12px;border-radius:10px;background:var(--surface);border:1px solid var(--border);margin-bottom:4px}
.fg:hover{border-color:var(--border2)}
.fg .fg-lbl{flex:1;font-size:12.5px;font-weight:600;color:var(--text);line-height:1.3;padding-right:12px}
.fg .fg-lbl .lbl-hint{display:block;font-size:10.5px;font-weight:400;color:var(--muted2,#94a3b8);margin-top:1px}
.fg .fg-inp{width:110px;padding:6px 10px;border:1.5px solid var(--border2);border-radius:10px 0 0 10px;font-size:13px;font-weight:600;font-family:inherit;color:var(--text);background:var(--bg2);outline:none;text-align:right;border-right:0;margin:0}
.fg .fg-inp:focus{border-color:var(--accent);box-shadow:0 0 0 3px rgba(37,99,235,.08);background:var(--surface)}
.fg .fg-inp::placeholder{color:#cbd5e1}
.fg .fg-unit{min-width:48px;padding:6px 8px;background:var(--bg2);border:1.5px solid var(--border2);border-radius:0 10px 10px 0;font-size:11.5px;font-weight:600;color:var(--muted);text-align:center;margin:0}
/* ── LU BUTTONS ── */
.lu-btn{padding:7px 14px;border:1.5px solid var(--border2);border-radius:10px;background:var(--surface);color:var(--text);font-size:13px;font-weight:700;cursor:pointer;transition:.15s}
.lu-btn:hover{border-color:var(--accent);background:var(--accent-bg)}
.lu-btn.active{border-color:var(--accent);background:var(--accent);color:#fff;box-shadow:0 2px 8px rgba(37,99,235,.2)}

.pf label a:hover,.fg label a:hover,.field-label a:hover{text-decoration:none!important}
/* Objekt Combo */
/* LU-Verknüpfung */
.lu-linked{position:relative}
.lu-linked .fg-inp{border-color:#7c3aed!important;background:rgba(124,58,237,.04)}
.lu-linked .lu-tag{display:inline-flex;align-items:center;gap:3px;font-size:9px;font-weight:700;color:#7c3aed;background:rgba(124,58,237,.08);border:1px solid rgba(124,58,237,.2);border-radius:4px;padding:1px 6px;margin-left:6px;vertical-align:middle;cursor:help}
.lu-override .fg-inp{border-color:var(--amber,#d97706)!important;background:rgba(217,119,6,.04)}
.lu-override .lu-tag{color:var(--amber,#d97706);background:rgba(217,119,6,.08);border-color:rgba(217,119,6,.2)}
</style>
<style>
/* ── HL-Tabellen (Pattern wie sb_zirkulation / hz_ausdehnungsgefaess) ── */
.hl-wrap{overflow-x:auto;-webkit-overflow-scrolling:touch}
table.hl{border-collapse:collapse;width:100%;font-size:12.5px}
.hl th{background:var(--surface2);border-bottom:2px solid var(--border2);padding:6px 8px;font-size:10.5px;font-weight:700;color:var(--muted);text-align:left;white-space:nowrap}
.hl td{border-bottom:1px solid var(--border);padding:4px 5px;white-space:nowrap;vertical-align:middle}
.hl input,.hl select{font-family:var(--sans);font-size:12.5px;padding:6px 7px;border:1.5px solid var(--border2);border-radius:6px;background:var(--surface);color:var(--text);width:100%;min-width:0}
.hl input:focus,.hl select:focus{outline:none;border-color:var(--accent)}
.hl input.hl-num{width:64px;text-align:right}
.hl .hl-calc{font-variant-numeric:tabular-nums;text-align:right;color:var(--text2);padding:4px 9px}
.hl .hl-nr{font-weight:800;color:var(--accent);text-align:center;width:30px}
.hl .hl-warn{color:var(--red);font-weight:800}
.hl .hl-del{border:none;background:none;color:var(--muted2);cursor:pointer;font-size:14px;padding:2px 6px;border-radius:6px}
.hl .hl-arm{border:1px solid #c8cfdf;background:#fff;cursor:pointer;font-size:11px;padding:2px 6px;border-radius:6px;vertical-align:middle}
.hl .hl-arm.sel{border-color:#2563eb;background:#eff6ff}
.hl .hl-del:hover{background:var(--red-bg);color:var(--red)}
.hl-add{margin-top:8px;padding:7px 14px;border-radius:8px;border:1.5px dashed var(--border2);background:none;color:var(--muted);font-weight:700;font-size:12px;cursor:pointer;font-family:var(--sans)}
.hl-add:hover{border-color:var(--accent);color:var(--accent)}
.hl-tot{display:flex;gap:18px;flex-wrap:wrap;margin-top:10px;padding:10px 14px;background:var(--surface2);border:1.5px solid var(--border);border-radius:10px;font-size:12.5px}
.hl-tot b{font-variant-numeric:tabular-nums}
.hl-kpis{display:grid;grid-template-columns:repeat(auto-fit,minmax(150px,1fr));gap:10px;margin-bottom:14px}
.hl-kpi{background:var(--surface2);border:1.5px solid var(--border);border-radius:12px;padding:12px 14px}
.hl-kpi .v{font-size:21px;font-weight:800;color:var(--accent-dk);font-variant-numeric:tabular-nums}
.hl-kpi .l{font-size:10.5px;color:var(--muted);font-weight:700;margin-top:2px}
.hl-kpi .s{font-size:10.5px;color:var(--muted2);margin-top:1px;font-variant-numeric:tabular-nums}
.hl-badge-ref{display:inline-block;padding:2px 8px;border-radius:99px;background:var(--green-bg);border:1px solid var(--green-bd);color:var(--green);font-size:10.5px;font-weight:800}
.hl-badge-bad{display:inline-block;padding:2px 8px;border-radius:99px;background:var(--red-bg);border:1px solid var(--red-bd);color:var(--red);font-size:10.5px;font-weight:800}
.hl-note{margin-top:12px;padding:10px 14px;background:var(--surface2);border:1.5px solid var(--border);border-radius:10px;font-size:12px;color:var(--text2);line-height:1.55}
@media(max-width:640px){.hl-kpis{grid-template-columns:repeat(2,1fr)}}
</style>

<script defer src="https://cdnjs.cloudflare.com/ajax/libs/html2canvas/1.4.1/html2canvas.min.js"></script>
<script src="gema_db.js"></script>
<script src="gema_feedback.js"></script><script src="gema_notify.js"></script><script src="gema_notify_ui.js"></script><script src="gema_chat.js"></script>
<script src="gema_objekte_api.js"></script>
<script src="gema_pdf.js"></script>
<script src="gema_autosave.js"></script>
<script src="gema_produktkatalog_api.js"></script>
<script src="gema_offerten_tab.js"></script>
<script src="gema_armaturen_api.js"></script>
<script src="gema_armaturen_picker.js"></script>
<script src="gema_offer_request.js"></script>
<script src="gema_anlagenwahl.js"></script>
<script src="gema_dialog.js"></script>
<link rel="stylesheet" href="gema_responsive.css"/>
</head>
<body style="background:#f4f6fb;color:#111827">
<nav class="g-nav">
  <div class="g-nav-inner">
    <a class="g-nav-logo" href="index.html">
      <div class="g-nav-mark"><svg xmlns="http://www.w3.org/2000/svg" viewBox="80 196 415 175" height="28" preserveAspectRatio="xMidYMid meet"><defs><clipPath id="gn_c1"><path d="M 29 17 L 145 17 L 145 151 L 29 151 Z" clip-rule="nonzero"/></clipPath><clipPath id="gn_c2"><path d="M 58.367188 0.613281 L 173.855469 67.289062 L 116.105469 167.3125 L 0.621094 100.636719 Z" clip-rule="nonzero"/></clipPath><clipPath id="gn_c3"><path d="M 73 47.414062 L 123.597656 47.414062 L 123.597656 98 L 73 98 Z" clip-rule="nonzero"/></clipPath><clipPath id="gn_c4"><rect x="0" width="174" y="0" height="168"/></clipPath></defs><g transform="matrix(1,0,0,1,83,199)"><g clip-path="url(#gn_c4)"><g clip-path="url(#gn_c1)"><g clip-path="url(#gn_c2)"><path fill="#000" d="M 144.929688 50.640625 L 144.929688 117.292969 L 87.207031 150.617188 L 29.484375 117.292969 L 29.484375 50.640625 L 87.207031 17.3125 Z" fill-opacity="1" fill-rule="nonzero"/></g></g></g><path fill="#fff" d="M 98.042969 73.117188 C 96.210938 71.285156 93.945312 69.882812 91.488281 69.070312 C 85.503906 75.054688 85.019531 75.28125 84.257812 77.097656 C 90.328125 76.699219 95.191406 82.253906 93.839844 88.324219 C 93.011719 92.078125 84.535156 99.5 76.90625 107.300781 C 73.34375 110.933594 67.460938 110.898438 63.863281 107.300781 C 60.265625 103.703125 60.265625 97.855469 63.863281 94.257812 L 71.992188 86.128906 C 70.988281 82.390625 71.214844 78.445312 72.476562 74.933594 L 57.203125 90.210938 C 50.664062 96.75 50.664062 107.40625 57.203125 113.960938 C 63.757812 120.515625 74.378906 120.515625 80.953125 113.960938 L 98.042969 96.871094 C 104.550781 90.363281 104.652344 79.726562 98.042969 73.117188 Z"/><g clip-path="url(#gn_c3)"><path fill="#fff" d="M 118.835938 76.078125 C 122.003906 72.910156 123.75 68.691406 123.75 64.210938 C 123.75 54.9375 116.242188 47.414062 106.953125 47.414062 C 102.472656 47.414062 98.253906 49.160156 95.085938 52.324219 C 90.8125 56.597656 82.269531 65.144531 77.996094 69.417969 C 71.507812 75.902344 71.371094 86.542969 77.996094 93.167969 C 79.828125 95 82.09375 96.402344 84.550781 97.214844 C 90.503906 91.265625 91.019531 91.023438 91.78125 89.1875 C 89.152344 89.363281 86.574219 88.410156 84.671875 86.507812 C 81.039062 82.875 81.109375 77.027344 84.671875 73.464844 C 87.855469 70.28125 95.882812 62.253906 99.132812 59.003906 C 102.734375 55.402344 108.578125 55.386719 112.179688 59.003906 C 115.777344 62.601562 115.777344 68.449219 112.179688 72.046875 L 104.046875 80.175781 C 105.066406 84.015625 104.824219 87.890625 103.5625 91.367188 Z"/></g></g></g><g fill="#000" fill-opacity="1"><g transform="translate(243.214799,313.539633)"><path d="M 62.46875 -35.8125 L 62.46875 -21.9375 C 60.8125 -14.34375 57.191406 -8.59375 51.609375 -4.6875 C 46.035156 -0.789062 39.8125 1.15625 32.9375 1.15625 C 24.3125 1.15625 16.960938 -2.070312 10.890625 -8.53125 C 4.816406 -14.988281 1.78125 -22.789062 1.78125 -31.9375 C 1.78125 -41.226562 4.75 -49.078125 10.6875 -55.484375 C 16.632812 -61.890625 24.050781 -65.09375 32.9375 -65.09375 C 43.320312 -65.09375 51.535156 -61.453125 57.578125 -54.171875 L 48.046875 -43.703125 C 44.640625 -49.179688 39.890625 -51.921875 33.796875 -51.921875 C 29.296875 -51.921875 25.457031 -49.96875 22.28125 -46.0625 C 19.101562 -42.164062 17.515625 -37.457031 17.515625 -31.9375 C 17.515625 -26.507812 19.101562 -21.867188 22.28125 -18.015625 C 25.457031 -14.171875 29.296875 -12.25 33.796875 -12.25 C 37.515625 -12.25 40.753906 -13.367188 43.515625 -15.609375 C 46.273438 -17.859375 47.65625 -20.84375 47.65625 -24.5625 L 32.9375 -24.5625 L 32.9375 -35.8125 Z"/></g></g><g fill="#000" fill-opacity="1"><g transform="translate(307.462326,313.539633)"><path d="M 41.234375 -63.9375 L 41.234375 -51.15625 L 19.21875 -51.15625 L 19.21875 -38.4375 L 40.296875 -38.4375 L 40.296875 -25.65625 L 19.21875 -25.65625 L 19.21875 -12.78125 L 41.234375 -12.78125 L 41.234375 0 L 4.65625 0 L 4.65625 -63.9375 Z"/></g></g><g fill="#000" fill-opacity="1"><g transform="translate(352.412344,313.539633)"><path d="M 57.5 0 L 54.484375 -37.890625 L 54.09375 -37.890625 L 41 -0.390625 L 32.3125 -0.390625 L 19.21875 -37.890625 L 18.828125 -37.890625 L 15.8125 0 L 1.234375 0 L 6.96875 -63.9375 L 22.46875 -63.9375 L 36.65625 -27.046875 L 50.84375 -63.9375 L 66.34375 -63.9375 L 72.078125 0 Z"/></g></g><g fill="#000" fill-opacity="1"><g transform="translate(425.727374,313.539633)"><path d="M 37.125 -63.9375 L 62.9375 0 L 47.28125 0 L 42.546875 -12.78125 L 18.21875 -12.78125 L 13.484375 0 L -2.171875 0 L 23.640625 -63.9375 Z M 37.59375 -25.578125 L 30.453125 -44.171875 L 30.296875 -44.171875 L 23.171875 -25.578125 Z"/></g></g></svg></div>
    </a>
    <div class="g-nav-bc">
      
      <a class="bc-cat" href="index.html#hei">Heizung &amp; Wärmeerzeugung</a><span class="bc-sep">›</span>
      <span class="bc-cur">Heizungsleitungen</span>
    </div>
    <div class="g-nav-right">
      <button class="g-nav-btn no-print" onclick="GemaPDF.export({title:'Heizungsleitungen',color:'#ea580c'})">📄 PDF</button>
      <button class="g-nav-btn no-print" onclick="window.print()">🖨 Drucken</button>
      <button class="gema-feedback-btn no-print" onclick="GemaFeedback.start()">🔴 Feedback</button>
    </div>
  </div>
</nav>

<div class="g-page">
<div class="gema-hero" style="background:linear-gradient(135deg,#7f1d1d 0%,#c2410c 55%,#f97316 100%)">
  <div class="gema-hero-in">
    <div class="gema-hero-ic">🌡️</div>
    <div>
      <div class="gema-hero-title">Dimensionierung Heizungsleitungen</div>
      <div class="gema-hero-norm" title="Berechnungsgrundlage" style="display:inline-block;font-size:11px;color:rgba(255,255,255,.92);background:rgba(255,255,255,.14);border:1px solid rgba(255,255,255,.22);padding:2px 8px;border-radius:6px;margin-top:6px;font-weight:700;letter-spacing:.2px">📖 Heizung / Kälte · Wasser &amp; Antifrogen N</div>
      <div class="gema-hero-sub">Teilstrecken-Druckverlust · Strangabgleich mit Regulierventilen · Verteilleitungen · Heizgruppen-Pumpenauslegung</div>
    </div>
  </div>
</div>

<!-- PROJECT META -->
<div class="project-bar">
  <div class="pf"><label>Objekt <a href="pm_objekte.html" title="Neues Objekt anlegen" style="margin-left:6px;margin-right:auto;width:16px;height:16px;border-radius:4px;background:var(--accent,#2563eb);color:#fff;display:inline-flex;align-items:center;justify-content:center;font-size:14px;font-weight:400;text-decoration:none!important;line-height:0;flex-shrink:0;padding:0;vertical-align:middle;font-family:Arial,sans-serif">+</a><button class="obj-combo-toggle" id="objComboBtn" onclick="toggleObjektInput()">Freies Objekt</button></label>
      <div class="obj-combo">
        <div class="obj-combo-row" id="objComboSelect">
          <select id="metaObjektDropdown" onchange="onObjektSelect()">
            <option value="">– Objekt wählen –</option>
          </select>
        </div>
        <div class="obj-combo-row" id="objComboManual" style="display:none">
          <input type="text" id="metaProjekt" placeholder="z.B. MFH Musterstrasse 12, Basel"/>
        </div>
      </div>
    </div>
  <div class="pf"><label>Bearbeiter</label><input type="text" id="metaBearbeiter" placeholder="Name"></div>
  <div class="pf"><label>Datum</label><input type="date" id="metaDatum"></div>
</div>

<!-- Tabs -->
<div class="g-tabs" id="pdfArea">
  <button class="g-tab active" data-tab="ht1">① Strang-Teilstrecken</button>
  <button class="g-tab" data-tab="ht2">② Stränge &amp; Ventile</button>
  <button class="g-tab" data-tab="ht3">③ Verteilleitung</button>
  <button class="g-tab" data-tab="ht4">④ Heizgruppen &amp; Ergebnis</button>
</div>

<!-- ═══ TAB 1 ═══ -->
<div id="ht1" class="tab-content active">
  <div class="g-main-grid">
    <div class="g-card">
      <div class="g-card-hd"><h2>Temperaturen &amp; Medium</h2></div>
      <div class="g-card-bd">
<div class="fg"><div class="fg-lbl">Vorlauftemperatur</div><input class="fg-inp" onblur="fixLeadingZero(this)" id="hl_tvl" type="text" inputmode="decimal" value="15" oninput="hlRecalc()" /><span class="fg-unit">°C</span></div><div class="fg"><div class="fg-lbl">Rücklauftemperatur</div><input class="fg-inp" onblur="fixLeadingZero(this)" id="hl_trl" type="text" inputmode="decimal" value="10" oninput="hlRecalc()" /><span class="fg-unit">°C</span></div>
        <div class="fg">
          <div class="fg-lbl">Medium<br><span class="lbl-hint">Stoffwerte bei Mitteltemperatur</span></div>
          <select class="g-sel" id="hl_medium" onchange="hlRecalc()" style="width:190px">
            <option value="wasser" selected>Wasser</option>
            <option value="af20">Antifrogen N 20%</option>
            <option value="af27">Antifrogen N 27%</option>
            <option value="af34">Antifrogen N 34%</option>
          </select>
        </div>
        <div class="g-result-list">
          <div class="g-result-row"><span class="g-result-lbl">Mitteltemperatur / Differenz <span class="frml" style="display:inline;margin:0;">T<sub>m</sub> = (T<sub>VL</sub>+T<sub>RL</sub>)/2 · ΔT = T<sub>VL</sub>−T<sub>RL</sub></span></span><span class="g-result-val" id="hl_out_tm">–</span></div><div class="g-result-row"><span class="g-result-lbl">Wärmekapazität [cp] </span><span class="g-result-val" id="hl_out_cp">–</span></div><div class="g-result-row"><span class="g-result-lbl">Dichte [ρ] </span><span class="g-result-val" id="hl_out_rho">–</span></div><div class="g-result-row"><span class="g-result-lbl">Viskosität [ν] </span><span class="g-result-val" id="hl_out_nu">–</span></div>
        </div>
      </div>
    </div>
    <div class="g-card">
      <div class="g-card-hd"><h2>So funktioniert's</h2></div>
      <div class="g-card-bd" style="font-size:12.5px;color:var(--text2);line-height:1.6">
        <b>①</b> Teilstrecken der Stränge erfassen: Material, DN, Länge, Leistung → Massenstrom, Fliessgeschwindigkeit und R [Pa/m] (Warnung über 100 Pa/m).<br>
        <b>②</b> Stränge als TS-Kombination definieren (z.B. «1,3») → Druckverlust je Strang; der grösste Strang ist die Referenz, die übrigen werden über <b>Strangregulierventile</b> (STAD-IMI / Oventrop HydroCom V) abgeglichen: KV-Wert → Einstellung in Umdrehungen.<br>
        <b>③</b> Verteilleitungs-Teilstrecken mit bis zu 4 Lasten je Abschnitt.<br>
        <b>④</b> Heizgruppen = Kombination von Verteil-Teilstrecken → Förderhöhe + Volumenstrom je Gruppe (Pumpenauslegung + Offertanfrage).
      </div>
    </div>
  </div>
  <div class="g-card" style="margin-top:14px">
    <div class="g-card-hd"><h2>Teilstrecken Stränge</h2></div>
    <div class="g-card-bd">
      <div class="hl-wrap">
        <table class="hl">
          <thead><tr>
            <th>TS</th><th>Material</th><th>DN / ø</th><th>di [mm]</th><th>Länge [m]</th><th>Leistung [W]</th>
            <th title="Pauschal-Zuschlag in % auf R·L">Zuschlag [%]</th><th title="Effektive Einzelwiderstände nach Herstellerangaben">Hersteller [Pa]</th>
            <th>ṁ [kg/h]</th><th>v [m/s]</th><th>R [Pa/m]</th><th>Total [Pa]</th><th></th>
          </tr></thead>
          <tbody id="hlTsBody"></tbody>
        </table>
      </div>
      <button class="hl-add" onclick="hlAddRow('ts')">+ Teilstrecke</button>
      <div class="hl-tot">Total: <b id="hl_out_tsL">–</b> m · <b id="hl_out_tsP">–</b> W · <span style="color:var(--muted)">R &gt; 100 Pa/m wird rot markiert</span></div>
      <div class="frml-block">
        <div class="frml-row"><span class="frml-sym">ṁ</span><span class="frml-eq">=</span><span class="frml-expr">P·3.6 / (c<sub>p</sub>·ΔT) [kg/h] · P = Leistung [W], ΔT = T<sub>VL</sub> − T<sub>RL</sub>, c<sub>p</sub> bei T<sub>m</sub></span></div>
        <div class="frml-row"><span class="frml-sym">v</span><span class="frml-eq">=</span><span class="frml-expr">(ṁ/3600/ρ) / (π/4 · d<sub>i</sub>²) [m/s] · d<sub>i</sub> in m</span></div>
        <div class="frml-row"><span class="frml-sym">R</span><span class="frml-eq">=</span><span class="frml-expr">(Re/10⁵) / d<sub>i</sub> · (v²/2) · ρ [Pa/m] · Re = v·d<sub>i</sub>/ν · λ = Re·10⁻⁵ (vereinfachtes Verfahren)</span></div>
        <div class="frml-row"><span class="frml-sym">Total</span><span class="frml-eq">=</span><span class="frml-expr">R·L + Hersteller + (Zuschlag/100)·R·L [Pa]</span></div>
      </div>
    </div>
  </div>
</div>

<!-- ═══ TAB 2 ═══ -->
<div id="ht2" class="tab-content">
  <div class="g-card">
    <div class="g-card-hd"><h2>Strangabgleich &amp; Regulierventile</h2></div>
    <div class="g-card-bd">
      <div class="hl-wrap">
        <table class="hl">
          <thead><tr>
            <th>Strang</th><th title="Kommagetrennte TS-Nummern aus Tab ①">Teilstrecken</th>
            <th>ΔpV [Pa]</th><th>ṁ [kg/h]</th><th>Leistung [W]</th><th>Länge [m]</th>
            <th title="Differenz zum grössten Strang">Δp Ventil [Pa]</th><th>KV-Wert</th><th>DN Ventil</th><th>Einstellung [Umdr.]</th><th></th>
          </tr></thead>
          <tbody id="hlStrBody"></tbody>
        </table>
      </div>
      <button class="hl-add" onclick="hlAddRow('str')">+ Strang</button>
      <div class="frml-block">
        <div class="frml-row"><span class="frml-sym">ΔpV</span><span class="frml-eq">=</span><span class="frml-expr">Σ Total der gewählten TS [Pa] · ṁ, Leistung und Länge werden ebenfalls über die TS summiert</span></div>
        <div class="frml-row"><span class="frml-sym">Δp Ventil</span><span class="frml-eq">=</span><span class="frml-expr">max(ΔpV) − ΔpV [Pa] · Referenz = Strang mit max(ΔpV), ohne Abgleich</span></div>
        <div class="frml-row"><span class="frml-sym">KV</span><span class="frml-eq">=</span><span class="frml-expr">0.01 · ṁ / √(Δp Ventil) · ṁ [kg/h], Δp [Pa]</span></div>
        <div class="frml-row"><span class="frml-sym">Einstellung</span><span class="frml-eq">=</span><span class="frml-expr">kleinster Ventil-KV ≥ KV aus der KV-Tabelle (0.5–4 Umdrehungen je DN 10–50)</span></div>
      </div>
      <div class="hl-note">💡 Der Strang mit dem grössten Druckverlust ist die <b>Referenz</b> (kein Ventilabgleich). Die Einstellung gilt für Strangregulierventile <b>STAD (IMI)</b> und <b>HydroCom V (Oventrop)</b> — gleiche KV-Tabelle (0.5–4 Umdrehungen, DN 10–50). Erscheint keine Einstellung, ist das Ventil zu klein gewählt.</div>
    </div>
  </div>
</div>

<!-- ═══ TAB 3 ═══ -->
<div id="ht3" class="tab-content">
  <div class="g-card">
    <div class="g-card-hd"><h2>Teilstrecken Verteilleitung</h2></div>
    <div class="g-card-bd">
      <div class="hl-wrap">
        <table class="hl">
          <thead><tr>
            <th>TS</th><th>Material</th><th>DN / ø</th><th>di [mm]</th><th>Länge [m]</th>
            <th>Last 1 [W]</th><th>Last 2 [W]</th><th>Last 3 [W]</th><th>Last 4 [W]</th>
            <th>Zuschlag [%]</th><th>Hersteller [Pa]</th>
            <th>Σ [W]</th><th>ṁ [kg/h]</th><th>v [m/s]</th><th>R [Pa/m]</th><th>Total [Pa]</th><th></th>
          </tr></thead>
          <tbody id="hlVtsBody"></tbody>
        </table>
      </div>
      <button class="hl-add" onclick="hlAddRow('vts')">+ Teilstrecke</button>
      <div class="hl-tot">Total Lasten: <b id="hl_out_vtsQ">–</b> W</div>
      <div class="frml-block">
        <div class="frml-row"><span class="frml-sym">Σ</span><span class="frml-eq">=</span><span class="frml-expr">Last 1 + Last 2 + Last 3 + Last 4 [W]</span></div>
        <div class="frml-row"><span class="frml-sym">ṁ</span><span class="frml-eq">=</span><span class="frml-expr">Σ·3.6 / (c<sub>p</sub>·ΔT) [kg/h] · ΔT = T<sub>VL</sub> − T<sub>RL</sub></span></div>
        <div class="frml-row"><span class="frml-sym">R</span><span class="frml-eq">=</span><span class="frml-expr">(Re/10⁵) / d<sub>i</sub> · (v²/2) · ρ [Pa/m] · Re = v·d<sub>i</sub>/ν · Hydraulik wie Tab ①</span></div>
        <div class="frml-row"><span class="frml-sym">Total</span><span class="frml-eq">=</span><span class="frml-expr">R·L + Hersteller + (Zuschlag/100)·R·L [Pa]</span></div>
      </div>
    </div>
  </div>
</div>

<!-- ═══ TAB 4 ═══ -->
<div id="ht4" class="tab-content">
  <div class="g-main-grid">
    <div class="g-card">
      <div class="g-card-hd"><h2>Heizgruppen</h2></div>
      <div class="g-card-bd">
        <div class="hl-wrap">
          <table class="hl">
            <thead><tr>
              <th>Gruppe</th><th title="Kommagetrennte Verteil-TS-Nummern aus Tab ③">Verteil-TS</th>
              <th>Δp [Pa]</th><th>[mbar]</th><th>[kPa]</th><th>ṁ [kg/h]</th><th>[l/s]</th><th>[m³/h]</th><th>[kW]</th><th></th>
            </tr></thead>
            <tbody id="hlGrpBody"></tbody>
          </table>
        </div>
        <button class="hl-add" onclick="hlAddRow('grp')">+ Heizgruppe</button>
        <div class="frml-block">
          <div class="frml-row"><span class="frml-sym">Δp</span><span class="frml-eq">=</span><span class="frml-expr">Σ Total der gewählten Verteil-TS [Pa] · mbar = Pa/100 · kPa = Pa/1000</span></div>
          <div class="frml-row"><span class="frml-sym">ṁ</span><span class="frml-eq">=</span><span class="frml-expr">Σ ṁ der Verteil-TS [kg/h] · l/s = ṁ/(ρ·3.6) · m³/h = ṁ/ρ</span></div>
          <div class="frml-row"><span class="frml-sym">kW</span><span class="frml-eq">=</span><span class="frml-expr">Σ Lasten [W] / 1000</span></div>
        </div>
        <div class="hl-note">💡 Die Totale je Gruppe sind die <b>Pumpen-Auslegung</b>: Förderhöhe [kPa/mbar] + Volumenstrom [m³/h] — die massgebende Gruppe fliesst in die Anlagenwahl unten.</div>
      </div>
    </div>
    <div class="g-card">
      <div class="g-card-hd"><h2>Ergebnis</h2></div>
      <div class="g-card-bd">
        <div class="hl-kpis">
          <div class="hl-kpi"><div class="v" id="hl_kpi_maxdv">–</div><div class="l">Massgebender Strang</div><div class="s" id="hl_kpi_maxdv_sub">Pa (Referenz Abgleich)</div><span class="frml">max(ΔpV) aller Stränge</span></div>
          <div class="hl-kpi"><div class="v" id="hl_kpi_grp">–</div><div class="l">Massgebende Gruppe</div><div class="s" id="hl_kpi_grp_sub">kPa Förderhöhe</div><span class="frml">max(Δp) der Gruppen · kPa = Pa/1000</span></div>
          <div class="hl-kpi"><div class="v" id="hl_kpi_m3h">–</div><div class="l">Volumenstrom</div><div class="s">m³/h (massgebende Gruppe)</div><span class="frml">m³/h = ṁ / ρ</span></div>
          <div class="hl-kpi"><div class="v" id="hl_kpi_kw">–</div><div class="l">Leistung</div><div class="s">kW (massgebende Gruppe)</div><span class="frml">kW = Σ Lasten / 1000</span></div>
        </div>
        <div class="g-result-list" id="hl_out_grpList"></div>
      </div>
    </div>
  </div>
</div>

</div>

<script>
function fixLeadingZero(el){
  var v = el.value.trim();
  if (!v) return;
  if (v.charAt(0)==='.') v = '0' + v;
  else if (v.charAt(0)==='-' && v.charAt(1)==='.') v = '-0' + v.substring(1);
  var n = parseFloat(v);
  if (isFinite(n)) el.value = String(n);
}
</script>
<script>
// ─── Engine: Dimensionierung Heizungsleitungen (1:1 nach Excel «Dimensionierung_Heizungsleitungen.xlsm») ───

// Medien-Stoffwerte als Funktion der Mitteltemperatur Tm (Daten!A18:D21, exakt)
var HL_MEDIEN=[
  {id:'wasser',label:'Wasser',
    cp:function(t){return 4.187;},
    rho:function(t){return 1.20261349713e-9*Math.pow(t,5)-4.42334039875e-7*Math.pow(t,4)+7.09610059023e-5*Math.pow(t,3)-8.7722562441e-3*t*t+0.072372320878*t+999.828701308;},
    nu:function(t){return -3.79176208202e-20*Math.pow(t,7)+1.79531640055e-17*Math.pow(t,6)-3.62235025027e-15*Math.pow(t,5)+4.13891548746e-13*Math.pow(t,4)-3.03964449948e-11*Math.pow(t,3)+1.57220271642e-9*t*t-6.15109622089e-8*t+1.79259547231e-6;}},
  {id:'af20',label:'Antifrogen N 20%',
    cp:function(t){return 0.000454545454545*t+3.85454545454545;},
    rho:function(t){return 7.692e-9*Math.pow(t,5)-1.287879e-6*Math.pow(t,4)+7.4358974e-5*Math.pow(t,3)-0.004183566385*t*t-0.214039630661*t+1038.28484856267;},
    nu:function(t){return (-6.923077e-9*Math.pow(t,5)+1.424242424e-6*Math.pow(t,4)-1.07983682982e-4*Math.pow(t,3)+0.004168997668999*t*t-0.121379487181951*t+3.23757575763243)/1e6;}},
  {id:'af27',label:'Antifrogen N 27%',
    cp:function(t){return 0.001478260869565*t+3.72217391304348;},
    rho:function(t){return -3.38e-10*Math.pow(t,5)-1.29077e-7*Math.pow(t,4)+3.6229897e-5*Math.pow(t,3)-0.004341434358*t*t-0.277729878964*t+1054.86074977139;},
    nu:function(t){return (4.39869e-9*Math.pow(t,5)-5.47900394e-7*Math.pow(t,4)-5.892808915e-6*Math.pow(t,3)+0.003401572014087*t*t-0.183257109694421*t+4.60821139672201)/1e6;}},
  {id:'af34',label:'Antifrogen N 34%',
    cp:function(t){return 0.003083333333333*t+3.52166666666667;},
    rho:function(t){return -9.58e-9*Math.pow(t,5)+1.24852e-6*Math.pow(t,4)-2.272843e-5*Math.pow(t,3)-0.0036927368*t*t-0.3145578939*t+1065.7665908399;},
    nu:function(t){return (-1.7308784e-8*Math.pow(t,5)+3.504744611e-6*Math.pow(t,4)-2.6018462979e-4*Math.pow(t,3)+0.009521423236764*t*t-0.242013866217895*t+5.45507045909515)/1e6;}}
];
// Rohrtabelle (Daten!R33:T71 — exakt der XLOOKUP-Bereich; CNS «DN» = Aussen-ø)
var HL_ROHRE=[
  {mat:'Stahl',dn:10,di:12.5},{mat:'Stahl',dn:15,di:16},{mat:'Stahl',dn:20,di:21.6},{mat:'Stahl',dn:25,di:27.2},
  {mat:'Stahl',dn:32,di:35.9},{mat:'Stahl',dn:40,di:41.8},{mat:'Stahl',dn:50,di:55.7},{mat:'Stahl',dn:65,di:70.3},
  {mat:'Stahl',dn:80,di:82.5},{mat:'Stahl',dn:100,di:107.1},{mat:'Stahl',dn:125,di:131.7},{mat:'Stahl',dn:150,di:159.3},
  {mat:'Stahl',dn:200,di:210.1},{mat:'Stahl',dn:250,di:263},{mat:'Stahl',dn:300,di:312.7},
  {mat:'CNS',dn:15,di:13},{mat:'CNS',dn:18,di:15.6},{mat:'CNS',dn:22,di:19.6},{mat:'CNS',dn:28,di:25.6},
  {mat:'CNS',dn:35,di:32},{mat:'CNS',dn:42,di:39},{mat:'CNS',dn:54,di:51},{mat:'CNS',dn:64,di:61},
  {mat:'CNS',dn:76.1,di:72.1},{mat:'CNS',dn:88.9,di:84.9},{mat:'CNS',dn:108,di:104},
  {mat:'Kunststoff',dn:10,di:12},{mat:'Kunststoff',dn:15,di:16},{mat:'Kunststoff',dn:20,di:20.4},{mat:'Kunststoff',dn:25,di:26.2},
  {mat:'Kunststoff',dn:32,di:32.6},{mat:'Kunststoff',dn:40,di:40.8},{mat:'Kunststoff',dn:50,di:51.4},{mat:'Kunststoff',dn:65,di:61.4},
  {mat:'Kunststoff',dn:80,di:73.6},{mat:'Kunststoff',dn:100,di:90},{mat:'Kunststoff',dn:125,di:102.2},
  {mat:'Kunststoff',dn:150,di:114.6},{mat:'Kunststoff',dn:200,di:130.8}
];
function hlDi(mat,dn){
  for(var i=0;i<HL_ROHRE.length;i++){
    if(HL_ROHRE[i].mat===mat&&Math.abs(HL_ROHRE[i].dn-dn)<0.001)return HL_ROHRE[i].di;
  }
  return 0;
}
// Strangregulierventil: KV je Umdrehungen × DN (identisch STAD-IMI & Oventrop HydroCom V)
var HL_VENTIL_DN=[10,15,20,25,32,40,50];
var HL_VENTIL_U=[0.5,1,1.5,2,2.5,3,3.5,4];
var HL_VENTIL_KV=[
  [0,     0.136, 0.533, 0.599, 1.19, 1.89, 2.62],
  [0.091, 0.226, 0.781, 1.03,  2.09, 3.4,  4.1],
  [0.134, 0.347, 1.22,  2.13,  3.36, 4.74, 6.76],
  [0.264, 0.618, 1.95,  3.64,  5.22, 6.25, 11.4],
  [0.461, 0.931, 2.71,  5.26,  7.77, 9.16, 15.8],
  [0.799, 1.46,  3.71,  6.65,  9.82, 12.8, 21.5],
  [1.22,  2.07,  4.51,  7.79,  11.9, 16.2, 27],
  [1.36,  2.56,  5.39,  8.59,  14.2, 19.3, 32.3]
];
function hlVentilEinstellung(dn,kv){
  var col=HL_VENTIL_DN.indexOf(dn);
  if(col<0||!(kv>0))return null;
  // XLOOKUP mode 1: kleinster Tabellen-KV ≥ gesuchter KV
  var best=null;
  for(var r=0;r<HL_VENTIL_U.length;r++){
    var v=HL_VENTIL_KV[r][col];
    if(v>=kv&&(best===null||v<HL_VENTIL_KV[best][col]))best=r;
  }
  return best===null?null:HL_VENTIL_U[best];
}

function hlNum(id){var el=document.getElementById(id);if(!el)return 0;var v=parseFloat(String(el.value).replace(',','.'));return isFinite(v)?v:0;}
function hlParseNums(s){
  return String(s||'').split(/[,;\s]+/).map(function(x){return parseInt(x,10);}).filter(function(n){return isFinite(n)&&n>0;});
}

// Eine Teilstrecke (identische Hydraulik in beiden TS-Blättern)
function hlTsCalc(mat,dn,l,p,zuPct,herst,med,dT){
  var di=hlDi(mat,dn);
  if(!di||!(dT>0)||!(p>0))return {di:di,m:0,v:0,re:0,r:0,tot:0,warn:false};
  var m=(p*3.6)/(med.cp*dT);                             // [kg/h]
  var v=(m/3600/med.rho)/(Math.pow(di/1000,2)*Math.PI/4);// [m/s]
  var re=(v*(di/1000))/(med.nu*100000);                  // Excel «Reynoldszahl» = Re/1e5
  var r=re/(di/1000)*(v*v/2)*med.rho;                    // [Pa/m] — λ = Re·1e-5 (Excel-Methode)
  var zu=(zuPct||0)/100;                                 // UI: Prozent → Excel-Bruch
  var tot=(l||0)*r+(herst||0)+(zu?zu*r*(l||0):0);        // [Pa]
  return {di:di,m:m,v:v,re:re,r:r,tot:tot,warn:r>99};
}

var _hlLast=null;
function hlCalc(inp){
  var tvl=inp.tvl||0, trl=inp.trl||0;
  var tm=(tvl+trl)/2, dT=tvl-trl;
  var mid=inp.medium||'wasser';
  var mDef=HL_MEDIEN[0];
  for(var i=0;i<HL_MEDIEN.length;i++){if(HL_MEDIEN[i].id===mid){mDef=HL_MEDIEN[i];break;}}
  var med={cp:mDef.cp(tm),rho:mDef.rho(tm),nu:mDef.nu(tm)};

  // ① Strang-Teilstrecken
  var ts=(inp.ts||[]).map(function(row){
    var c=hlTsCalc(row.mat,parseFloat(row.dn)||0,parseFloat(row.l)||0,parseFloat(row.p)||0,
      parseFloat(row.zu)||0,parseFloat(row.he)||0,med,dT);
    c.mat=row.mat;c.dn=parseFloat(row.dn)||0;c.l=parseFloat(row.l)||0;c.p=parseFloat(row.p)||0;
    return c;
  });

  // ② Stränge (Abgleich): Auswahl von TS-Nummern (1-basiert), Summen wie Excel (inkl. Σ Massenstrom!)
  var straenge=(inp.str||[]).map(function(s,si){
    var nums=hlParseNums(s.ts);
    var dv=0,m=0,p=0,l=0;
    nums.forEach(function(n){
      var t=ts[n-1];if(!t)return;
      dv+=t.tot;m+=t.m;p+=t.p;l+=t.l;
    });
    return {name:'Strang '+(si+1),nums:nums,dv:dv,m:m,p:p,l:l,dnVentil:parseFloat(s.dn)||0};
  }).filter(function(s){return s.nums.length>0;});
  var maxDv=0;
  straenge.forEach(function(s){if(s.dv>maxDv)maxDv=s.dv;});
  straenge.forEach(function(s){
    s.dvVentil=maxDv-s.dv;                                // [Pa]
    s.istRef=s.dv===maxDv&&maxDv>0;
    s.kv=s.dvVentil>0?0.01*(s.m/Math.sqrt(s.dvVentil)):0; // Excel-Formel Zeilen 10–16
    s.einstellung=s.dnVentil&&s.kv>0?hlVentilEinstellung(s.dnVentil,s.kv):null;
    s.dnZuKlein=!!(s.dnVentil&&s.kv>0&&s.einstellung===null);
  });

  // ③ Verteilleitung-Teilstrecken (bis 4 Lasten je Zeile)
  var vts=(inp.vts||[]).map(function(row){
    var q=(parseFloat(row.p1)||0)+(parseFloat(row.p2)||0)+(parseFloat(row.p3)||0)+(parseFloat(row.p4)||0);
    var c=hlTsCalc(row.mat,parseFloat(row.dn)||0,parseFloat(row.l)||0,q,
      parseFloat(row.zu)||0,parseFloat(row.he)||0,med,dT);
    c.mat=row.mat;c.dn=parseFloat(row.dn)||0;c.l=parseFloat(row.l)||0;c.q=q;
    return c;
  });

  // ④ Heizgruppen: Auswahl von Verteil-TS-Nummern → Pumpen-Duty
  var gruppen=(inp.grp||[]).map(function(g,gi){
    var nums=hlParseNums(g.vts);
    var pa=0,kgh=0,w=0;
    nums.forEach(function(n){
      var t=vts[n-1];if(!t)return;
      pa+=t.tot;kgh+=t.m;w+=t.q;
    });
    return {name:'Gruppe '+(gi+1),nums:nums,pa:pa,kgh:kgh,w:w,
      mbar:pa/100,kpa:pa/1000,ls:kgh/(med.rho*3.6),m3h:kgh/med.rho,kw:w/1000};
  }).filter(function(g){return g.nums.length>0;});
  var maxGrp=null;
  gruppen.forEach(function(g){if(!maxGrp||g.pa>maxGrp.pa)maxGrp=g;});

  _hlLast={tm:tm,dT:dT,medium:mid,cp:med.cp,rho:med.rho,nu:med.nu,
    ts:ts,straenge:straenge,maxDv:maxDv,vts:vts,gruppen:gruppen,maxGrp:maxGrp,
    tsTotalP:ts.reduce(function(a,t){return a+t.p;},0),
    tsTotalL:ts.reduce(function(a,t){return a+t.l;},0),
    vtsTotalQ:vts.reduce(function(a,t){return a+t.q;},0),
    tvl:tvl,trl:trl};
  return _hlLast;
}


// ── Dynamische Tabellen (Persistenz-Pattern wie sb_zirkulation #zk_rows) ──
var hlState={ts:[],str:[],vts:[],grp:[]};
var _hlInternal=false;
function hlDefault(kind){
  if(kind==='ts') return {mat:'Stahl',dn:'',l:'',p:'',zu:'',he:''};
  if(kind==='str') return {ts:'',dn:''};
  if(kind==='vts') return {mat:'Stahl',dn:'',l:'',p1:'',p2:'',p3:'',p4:'',zu:'',he:''};
  return {vts:''};
}
function hlPersist(){
  _hlInternal=true;
  try{
    var ta=document.getElementById('hl_rows');
    ta.value=JSON.stringify(hlState);
    ta.dispatchEvent(new Event('change',{bubbles:true}));
  }catch(e){}
  _hlInternal=false;
}
// Armaturen aus Katalog → «Hersteller [Pa]» der Teilstrecke (GemaArmaturenPicker)
function _hlArmOpen(kind,i){
  if(typeof GemaArmaturenPicker==='undefined'){alert('Armaturen-Katalog nicht geladen.');return;}
  var arr=kind==='vts'?hlState.vts:hlState.ts;
  var r=arr[i];if(!r)return;
  var tvl=hlNum('hl_tvl'),trl=hlNum('hl_trl');var tm=(tvl+trl)/2,dT=tvl-trl;
  var mid=document.getElementById('hl_medium').value;
  var mDef=HL_MEDIEN[0];for(var k=0;k<HL_MEDIEN.length;k++){if(HL_MEDIEN[k].id===mid){mDef=HL_MEDIEN[k];break;}}
  var med={cp:mDef.cp(tm),rho:mDef.rho(tm),nu:mDef.nu(tm)};
  var p=kind==='vts'?((parseFloat(r.p1)||0)+(parseFloat(r.p2)||0)+(parseFloat(r.p3)||0)+(parseFloat(r.p4)||0)):(parseFloat(r.p)||0);
  var c=hlTsCalc(r.mat,parseFloat(r.dn)||0,parseFloat(r.l)||0,p,0,0,med,dT);
  var Q_ls=c.m>0?c.m/3600/med.rho*1000:0;
  GemaArmaturenPicker.open({
    title:'TS '+(i+1)+' · '+(r.mat||'')+' DN '+(r.dn||'–'),
    dn:r.dn,di_mm:c.di||undefined,Q_ls:Q_ls,v_ms:c.v,rho:med.rho,unit:'Pa',
    selection:r.arm||{armaturen:{},manuell:[]},
    onSave:function(res){
      r.arm=res.selection;
      // ζ-basierte über v der TS in Pa umrechnen, kvs+manuell sind schon Δp (kPa)
      var pa=res.dp_kPa*1000+res.zetaSum*med.rho/2*c.v*c.v;
      r.he=pa>0?String(Math.round(pa)):r.he;
      hlPersist();hlRenderTables();hlRecalc();
    }
  });
}
function hlMatOptions(sel){
  return ['Stahl','CNS','Kunststoff'].map(function(m){
    return '<option'+(sel===m?' selected':'')+'>'+m+'</option>';
  }).join('');
}
function hlDnOptions(mat,sel){
  var o='<option value="">–</option>';
  HL_ROHRE.forEach(function(r){
    if(r.mat!==mat)return;
    o+='<option value="'+r.dn+'"'+(String(sel)===String(r.dn)?' selected':'')+'>'+r.dn+'</option>';
  });
  return o;
}
function hlVentilDnOptions(sel){
  var o='<option value="">–</option>';
  HL_VENTIL_DN.forEach(function(d){o+='<option value="'+d+'"'+(String(sel)===String(d)?' selected':'')+'>DN '+d+'</option>';});
  return o;
}
function hlRenderTables(){
  var h='';
  hlState.ts.forEach(function(r,i){
    h+='<tr data-kind="ts" data-i="'+i+'">'
      +'<td class="hl-nr">'+(i+1)+'</td>'
      +'<td style="min-width:100px"><select data-k="mat">'+hlMatOptions(r.mat)+'</select></td>'
      +'<td style="min-width:76px"><select data-k="dn">'+hlDnOptions(r.mat,r.dn)+'</select></td>'
      +'<td class="hl-calc" id="hl_ts_'+i+'_di">–</td>'
      +'<td><input class="hl-num" type="text" inputmode="decimal" data-k="l" value="'+(r.l||'')+'"/></td>'
      +'<td><input class="hl-num" type="text" inputmode="decimal" data-k="p" value="'+(r.p||'')+'"/></td>'
      +'<td><input class="hl-num" type="text" inputmode="decimal" data-k="zu" value="'+(r.zu||'')+'" placeholder="–"/></td>'
      +'<td style="white-space:nowrap"><input class="hl-num" type="text" inputmode="decimal" data-k="he" value="'+(r.he||'')+'" placeholder="–"/> <button class="hl-arm'+(r.arm&&((r.arm.manuell&&r.arm.manuell.length)||Object.keys(r.arm.armaturen||{}).length)?' sel':'')+'" title="Armaturen aus Katalog wählen (ζ/kvs dimensionsabhängig)" onclick="_hlArmOpen(\'ts\','+i+')">🔧</button></td>'
      +'<td class="hl-calc" id="hl_ts_'+i+'_m">–</td>'
      +'<td class="hl-calc" id="hl_ts_'+i+'_v">–</td>'
      +'<td class="hl-calc" id="hl_ts_'+i+'_r">–</td>'
      +'<td class="hl-calc" id="hl_ts_'+i+'_tot">–</td>'
      +'<td><button class="hl-del" onclick="hlDelRow(\'ts\','+i+')">✕</button></td>'
      +'</tr>';
  });
  document.getElementById('hlTsBody').innerHTML=h;
  h='';
  hlState.str.forEach(function(r,i){
    h+='<tr data-kind="str" data-i="'+i+'">'
      +'<td class="hl-nr" style="width:auto;white-space:nowrap">Strang '+(i+1)+' <span id="hl_str_'+i+'_ref"></span></td>'
      +'<td style="min-width:110px"><input type="text" data-k="ts" value="'+(r.ts||'')+'" placeholder="z.B. 1,3"/></td>'
      +'<td class="hl-calc" id="hl_str_'+i+'_dv">–</td>'
      +'<td class="hl-calc" id="hl_str_'+i+'_m">–</td>'
      +'<td class="hl-calc" id="hl_str_'+i+'_p">–</td>'
      +'<td class="hl-calc" id="hl_str_'+i+'_l">–</td>'
      +'<td class="hl-calc" id="hl_str_'+i+'_dvv">–</td>'
      +'<td class="hl-calc" id="hl_str_'+i+'_kv">–</td>'
      +'<td style="min-width:90px"><select data-k="dn">'+hlVentilDnOptions(r.dn)+'</select></td>'
      +'<td class="hl-calc" id="hl_str_'+i+'_ein">–</td>'
      +'<td><button class="hl-del" onclick="hlDelRow(\'str\','+i+')">✕</button></td>'
      +'</tr>';
  });
  document.getElementById('hlStrBody').innerHTML=h;
  h='';
  hlState.vts.forEach(function(r,i){
    h+='<tr data-kind="vts" data-i="'+i+'">'
      +'<td class="hl-nr">'+(i+1)+'</td>'
      +'<td style="min-width:100px"><select data-k="mat">'+hlMatOptions(r.mat)+'</select></td>'
      +'<td style="min-width:76px"><select data-k="dn">'+hlDnOptions(r.mat,r.dn)+'</select></td>'
      +'<td class="hl-calc" id="hl_vts_'+i+'_di">–</td>'
      +'<td><input class="hl-num" type="text" inputmode="decimal" data-k="l" value="'+(r.l||'')+'"/></td>'
      +'<td><input class="hl-num" type="text" inputmode="decimal" data-k="p1" value="'+(r.p1||'')+'"/></td>'
      +'<td><input class="hl-num" type="text" inputmode="decimal" data-k="p2" value="'+(r.p2||'')+'"/></td>'
      +'<td><input class="hl-num" type="text" inputmode="decimal" data-k="p3" value="'+(r.p3||'')+'"/></td>'
      +'<td><input class="hl-num" type="text" inputmode="decimal" data-k="p4" value="'+(r.p4||'')+'"/></td>'
      +'<td><input class="hl-num" type="text" inputmode="decimal" data-k="zu" value="'+(r.zu||'')+'" placeholder="–"/></td>'
      +'<td style="white-space:nowrap"><input class="hl-num" type="text" inputmode="decimal" data-k="he" value="'+(r.he||'')+'" placeholder="–"/> <button class="hl-arm'+(r.arm&&((r.arm.manuell&&r.arm.manuell.length)||Object.keys(r.arm.armaturen||{}).length)?' sel':'')+'" title="Armaturen aus Katalog wählen (ζ/kvs dimensionsabhängig)" onclick="_hlArmOpen(\'vts\','+i+')">🔧</button></td>'
      +'<td class="hl-calc" id="hl_vts_'+i+'_q">–</td>'
      +'<td class="hl-calc" id="hl_vts_'+i+'_m">–</td>'
      +'<td class="hl-calc" id="hl_vts_'+i+'_v">–</td>'
      +'<td class="hl-calc" id="hl_vts_'+i+'_r">–</td>'
      +'<td class="hl-calc" id="hl_vts_'+i+'_tot">–</td>'
      +'<td><button class="hl-del" onclick="hlDelRow(\'vts\','+i+')">✕</button></td>'
      +'</tr>';
  });
  document.getElementById('hlVtsBody').innerHTML=h;
  h='';
  hlState.grp.forEach(function(r,i){
    h+='<tr data-kind="grp" data-i="'+i+'">'
      +'<td class="hl-nr" style="width:auto;white-space:nowrap">Gruppe '+(i+1)+'</td>'
      +'<td style="min-width:110px"><input type="text" data-k="vts" value="'+(r.vts||'')+'" placeholder="z.B. 1,2,3"/></td>'
      +'<td class="hl-calc" id="hl_grp_'+i+'_pa">–</td>'
      +'<td class="hl-calc" id="hl_grp_'+i+'_mbar">–</td>'
      +'<td class="hl-calc" id="hl_grp_'+i+'_kpa">–</td>'
      +'<td class="hl-calc" id="hl_grp_'+i+'_kgh">–</td>'
      +'<td class="hl-calc" id="hl_grp_'+i+'_ls">–</td>'
      +'<td class="hl-calc" id="hl_grp_'+i+'_m3h">–</td>'
      +'<td class="hl-calc" id="hl_grp_'+i+'_kw">–</td>'
      +'<td><button class="hl-del" onclick="hlDelRow(\'grp\','+i+')">✕</button></td>'
      +'</tr>';
  });
  document.getElementById('hlGrpBody').innerHTML=h;
}
function hlAddRow(kind){hlState[kind].push(hlDefault(kind));hlRenderTables();hlPersist();hlRecalc();}
function hlDelRow(kind,i){
  GemaDialog.confirm({title:'Zeile löschen',message:'Diese Zeile wirklich löschen?',confirmLabel:'Löschen',danger:true}).then(function(ok){
    if(!ok)return;
    hlState[kind].splice(i,1);hlRenderTables();hlPersist();hlRecalc();
  });
}
document.addEventListener('input',function(e){
  var tr=e.target.closest&&e.target.closest('tr[data-kind]');if(!tr)return;
  var arr=hlState[tr.dataset.kind];var r=arr&&arr[parseInt(tr.dataset.i,10)];var k=e.target.dataset.k;
  if(!r||!k)return;
  r[k]=e.target.value;
  if(k==='mat'){r.dn='';hlRenderTables();}
  hlPersist();hlRecalc();
});
// Restore aus Autosave (hidden textarea — Events kommen von gema_autosave)
document.addEventListener('DOMContentLoaded',function(){
  var ta=document.getElementById('hl_rows');
  function restore(){
    if(_hlInternal)return;
    try{
      var st=JSON.parse(ta.value||'{}');
      if(st&&typeof st==='object'){
        hlState={ts:st.ts||[],str:st.str||[],vts:st.vts||[],grp:st.grp||[]};
        hlRenderTables();hlRecalc();
      }
    }catch(e){}
  }
  ta.addEventListener('input',restore);
  ta.addEventListener('change',restore);
});

// ── Render ──
function hlFmt(x,d){if(!isFinite(x))return'–';return x.toLocaleString('de-CH',{minimumFractionDigits:d,maximumFractionDigits:d});}
function hlSet(id,txt,warn){
  var el=document.getElementById(id);if(!el)return;
  el.textContent=txt;
  if(warn!==undefined)el.classList[warn?'add':'remove']('hl-warn');
}
function hlRecalc(){
  var r=hlCalc({
    tvl:hlNum('hl_tvl'),trl:hlNum('hl_trl'),
    medium:document.getElementById('hl_medium').value,
    ts:hlState.ts,str:hlState.str,vts:hlState.vts,grp:hlState.grp
  });
  hlSet('hl_out_tm',hlFmt(r.tm,1)+' °C · ΔT '+hlFmt(r.dT,1)+' K');
  hlSet('hl_out_cp',hlFmt(r.cp,3)+' kJ/(kg·K)');
  hlSet('hl_out_rho',hlFmt(r.rho,2)+' kg/m³');
  hlSet('hl_out_nu',r.nu.toExponential(4).replace('.',',')+' m²/s');
  // TS-Zellen
  r.ts.forEach(function(t,i){
    hlSet('hl_ts_'+i+'_di',t.di?hlFmt(t.di,1):'–');
    hlSet('hl_ts_'+i+'_m',t.m?hlFmt(t.m,1):'–');
    hlSet('hl_ts_'+i+'_v',t.m?hlFmt(t.v,3):'–');
    hlSet('hl_ts_'+i+'_r',t.m?hlFmt(t.r,1):'–',t.warn);
    hlSet('hl_ts_'+i+'_tot',t.m?hlFmt(t.tot,0):'–');
  });
  hlSet('hl_out_tsL',hlFmt(r.tsTotalL,1));
  hlSet('hl_out_tsP',hlFmt(r.tsTotalP,0));
  // Stränge
  var si=0;
  hlState.str.forEach(function(row,i){
    var s=hlParseNums(row.ts).length?r.straenge[si++]:null;
    var refEl=document.getElementById('hl_str_'+i+'_ref');
    if(refEl)refEl.innerHTML=s&&s.istRef?'<span class="hl-badge-ref">Referenz</span>':'';
    hlSet('hl_str_'+i+'_dv',s?hlFmt(s.dv,0):'–');
    hlSet('hl_str_'+i+'_m',s?hlFmt(s.m,1):'–');
    hlSet('hl_str_'+i+'_p',s?hlFmt(s.p,0):'–');
    hlSet('hl_str_'+i+'_l',s?hlFmt(s.l,1):'–');
    hlSet('hl_str_'+i+'_dvv',s?hlFmt(s.dvVentil,0):'–');
    hlSet('hl_str_'+i+'_kv',s&&s.kv>0?hlFmt(s.kv,3):'–');
    var einEl=document.getElementById('hl_str_'+i+'_ein');
    if(einEl){
      if(s&&s.istRef)einEl.innerHTML='<span style="color:var(--muted2)">— offen —</span>';
      else if(s&&s.dnZuKlein)einEl.innerHTML='<span class="hl-badge-bad">DN zu klein</span>';
      else einEl.textContent=s&&s.einstellung!=null?hlFmt(s.einstellung,1):'–';
    }
  });
  // Verteil-TS
  r.vts.forEach(function(t,i){
    hlSet('hl_vts_'+i+'_di',t.di?hlFmt(t.di,1):'–');
    hlSet('hl_vts_'+i+'_q',t.q?hlFmt(t.q,0):'–');
    hlSet('hl_vts_'+i+'_m',t.m?hlFmt(t.m,1):'–');
    hlSet('hl_vts_'+i+'_v',t.m?hlFmt(t.v,3):'–');
    hlSet('hl_vts_'+i+'_r',t.m?hlFmt(t.r,1):'–',t.warn);
    hlSet('hl_vts_'+i+'_tot',t.m?hlFmt(t.tot,0):'–');
  });
  hlSet('hl_out_vtsQ',hlFmt(r.vtsTotalQ,0));
  // Gruppen
  var gi=0;
  hlState.grp.forEach(function(row,i){
    var g=hlParseNums(row.vts).length?r.gruppen[gi++]:null;
    hlSet('hl_grp_'+i+'_pa',g?hlFmt(g.pa,0):'–');
    hlSet('hl_grp_'+i+'_mbar',g?hlFmt(g.mbar,1):'–');
    hlSet('hl_grp_'+i+'_kpa',g?hlFmt(g.kpa,2):'–');
    hlSet('hl_grp_'+i+'_kgh',g?hlFmt(g.kgh,1):'–');
    hlSet('hl_grp_'+i+'_ls',g?hlFmt(g.ls,3):'–');
    hlSet('hl_grp_'+i+'_m3h',g?hlFmt(g.m3h,3):'–');
    hlSet('hl_grp_'+i+'_kw',g?hlFmt(g.kw,2):'–');
  });
  // KPIs + Ergebnisliste
  hlSet('hl_kpi_maxdv',r.maxDv?hlFmt(r.maxDv,0):'–');
  hlSet('hl_kpi_grp',r.maxGrp?hlFmt(r.maxGrp.kpa,1):'–');
  var sub=document.getElementById('hl_kpi_grp_sub');
  if(sub)sub.textContent=r.maxGrp?'kPa Förderhöhe ('+r.maxGrp.name+')':'kPa Förderhöhe';
  hlSet('hl_kpi_m3h',r.maxGrp?hlFmt(r.maxGrp.m3h,2):'–');
  hlSet('hl_kpi_kw',r.maxGrp?hlFmt(r.maxGrp.kw,2):'–');
  var list=document.getElementById('hl_out_grpList');
  if(list){
    list.innerHTML=r.gruppen.map(function(g){
      return '<div class="g-result-row"><span class="g-result-lbl">'+g.name+' — Pumpe</span>'
        +'<span class="g-result-val">'+hlFmt(g.kpa,2)+' kPa · '+hlFmt(g.m3h,3)+' m³/h · '+hlFmt(g.kw,2)+' kW</span></div>';
    }).join('')||'<div class="g-result-row"><span class="g-result-lbl">Noch keine Heizgruppe definiert</span><span class="g-result-val">–</span></div>';
  }
  if(r.maxGrp&&typeof GemaAnlagenwahl!=='undefined'&&GemaAnlagenwahl.refresh)try{GemaAnlagenwahl.refresh();}catch(e){}
}
// Tab switching
document.querySelectorAll('.g-tab').forEach(function(btn){
  btn.addEventListener('click',function(){
    document.querySelectorAll('.g-tab').forEach(function(b){b.classList.remove('active');});
    document.querySelectorAll('.tab-content').forEach(function(t){t.classList.remove('active');});
    btn.classList.add('active');
    var t=document.getElementById(btn.dataset.tab);if(t)t.classList.add('active');
  });
});
// Recalc nach AutoSave-Restore der Parameter
document.addEventListener('change',function(e){if(e.target&&/^hl_/.test(e.target.id||'')&&e.target.id!=='hl_rows')hlRecalc();},true);
document.addEventListener('DOMContentLoaded',function(){
  if(!hlState.ts.length)hlState.ts=[hlDefault('ts')];
  if(!hlState.str.length)hlState.str=[hlDefault('str')];
  if(!hlState.vts.length)hlState.vts=[hlDefault('vts')];
  if(!hlState.grp.length)hlState.grp=[hlDefault('grp')];
  hlRenderTables();hlRecalc();
});
</script>
<textarea id="hl_rows" style="display:none"></textarea>


<!-- Anlagen-Wahl (Produktkatalog) + Offertanfrage für Heizungs-Umwälzpumpen -->
<div class="g-page"><div id="hlAnlagenWahl"></div></div>
<script>
document.addEventListener('DOMContentLoaded', function(){
  if (typeof GemaAnlagenwahl === 'undefined') return;
  GemaAnlagenwahl.init({
    container: '#hlAnlagenWahl',
    kategorie: 'heizungspumpe',
    titel: 'Heizungs-Umwälzpumpen',
    accent: '#c2410c',
    getBerechnungswerte: function(){
      // KRITISCH: berechnete Projektwerte (massgebende Heizgruppe), NIE Datenblatt-Werte
      var r=_hlLast||{};var g=r.maxGrp||{};
      return {
        foerderhoehe: Math.round((g.kpa||0)*100)/100,   // kPa
        volumenstrom: Math.round((g.m3h||0)*1000)/1000, // m³/h
        leistung: Math.round((g.kw||0)*100)/100,        // kW
        vlTemp: r.tvl||0                                // °C
      };
    },
    getProjekt: function(){
      var name=(document.getElementById('metaProjekt')||{}).value||'';
      var objektId='';try{if(typeof GemaObjekte!=='undefined')objektId=GemaObjekte.getActiveId()||'';}catch(e){}
      return {name:name,ort:'',objektId:objektId};
    },
    renderChosenRows: function(d){
      var r=_hlLast||{};var g=r.maxGrp||{};
      var bh=g.kpa||0, bv=g.m3h||0;
      var ah=parseFloat(d.foerderhoeheMax)||0, av=parseFloat(d.volumenstromMax)||0;
      var hOk=ah>=bh, vOk=av>=bv;
      var td='padding:7px 10px;border-bottom:1px solid #f1f5f9';
      var esc=function(s){return String(s||'').replace(/&/g,'&amp;').replace(/</g,'&lt;');};
      return '<tr><td style="'+td+'">Förderhöhe</td><td style="'+td+'">'+(bh?bh.toFixed(1)+' kPa':'—')+'</td><td style="'+td+'">'+ah+' kPa</td><td style="'+td+';font-weight:700;color:'+(hOk?'#16a34a':'#dc2626')+'">'+(hOk?'✅ ausreichend':'⚠ zu klein')+'</td></tr>'
        +'<tr><td style="'+td+'">Volumenstrom</td><td style="'+td+'">'+(bv?bv.toFixed(2)+' m³/h':'—')+'</td><td style="'+td+'">'+av+' m³/h</td><td style="'+td+';font-weight:700;color:'+(vOk?'#16a34a':'#dc2626')+'">'+(vOk?'✅ ausreichend':'⚠ zu klein')+'</td></tr>'
        +(d.regelungsart?'<tr><td style="padding:7px 10px">Regelung</td><td style="padding:7px 10px">—</td><td style="padding:7px 10px">'+esc(d.regelungsart)+'</td><td style="padding:7px 10px"></td></tr>':'');
    }
  });
});
</script>


<script>
// ── PROJECT META (auto-save) ──
(function(){
  var MK='gema_meta_'+location.pathname.split('/').pop().replace('.html','');
  function saveMeta(){try{var oid=document.getElementById('metaObjektDropdown')?.value||'';localStorage.setItem(MK,JSON.stringify({p:document.getElementById('metaProjekt')?.value||'',b:document.getElementById('metaBearbeiter')?.value||'',d:document.getElementById('metaDatum')?.value||'',oid:oid}));}catch(e){}}
  function loadMeta(){try{var d=JSON.parse(localStorage.getItem(MK));if(d){if(document.getElementById('metaProjekt'))document.getElementById('metaProjekt').value=d.p||'';if(document.getElementById('metaBearbeiter'))document.getElementById('metaBearbeiter').value=d.b||'';if(document.getElementById('metaDatum'))document.getElementById('metaDatum').value=d.d||'';if(d.oid&&document.getElementById('metaObjektDropdown')){document.getElementById('metaObjektDropdown').value=d.oid;_prevObjektId=d.oid;}}}catch(e){}if(!document.getElementById('metaDatum')?.value){var el=document.getElementById('metaDatum');if(el)el.value=new Date().toISOString().slice(0,10);}}
  var _prevObjektId='';
  function _escHtml(s){return String(s||'').replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;').replace(/"/g,'&quot;');}
  function populateObjektDropdown(){
    if(typeof GemaObjekte==='undefined') return;
    var sel=document.getElementById('metaObjektDropdown');
    if(!sel) return;
    var objs=GemaObjekte.getAll();
    var activeId=GemaObjekte.getActiveId();
    sel.innerHTML='<option value="">\u2013 Objekt w\u00e4hlen \u2013</option>'+
      objs.map(function(o){return '<option value="'+o.id+'"'+(o.id===activeId?' selected':'')+'>'+
        _escHtml(o.name||'\u2013')+(o.ort?' \u00b7 '+_escHtml(o.ort):'')+
      '</option>';}).join('');
    var savedOid=_prevObjektId;
    if(savedOid && objs.find(function(o){return o.id===savedOid;})){
      sel.value=savedOid;
    } else if(activeId && !document.getElementById('metaProjekt').value){
      sel.value=activeId;_prevObjektId=activeId;onObjektSelect();
    }
  }
  function onObjektSelect(){
    var sel=document.getElementById('metaObjektDropdown');
    var inp=document.getElementById('metaProjekt');
    if(!sel||!inp) return;
    if(sel.value && typeof GemaObjekte!=='undefined'){
      var o=GemaObjekte.getAll().find(function(x){return x.id===sel.value;});
      if(o){var parts=[o.name];if(o.strasse)parts.push(o.strasse);if(o.plz||o.ort)parts.push([o.plz,o.ort].filter(Boolean).join(' '));inp.value=parts.join(', ');}
    } else { inp.value=''; }
    _prevObjektId=sel.value;saveMeta();
  }
  function toggleObjektInput(forceManual){
    var isManual=typeof forceManual==='boolean'?forceManual:document.getElementById('objComboManual').style.display==='none';
    document.getElementById('objComboSelect').style.display=isManual?'none':'flex';
    document.getElementById('objComboManual').style.display=isManual?'flex':'none';
    document.getElementById('objComboBtn').textContent=isManual?'Stammdaten':'Freies Objekt';
    if(!isManual) populateObjektDropdown();
  }
  window.onObjektSelect=onObjektSelect;
  window.toggleObjektInput=toggleObjektInput;
  window.populateObjektDropdown=populateObjektDropdown;
  document.addEventListener('DOMContentLoaded',function(){loadMeta();populateObjektDropdown();if(typeof GemaAutoSave!=='undefined') GemaAutoSave.init('heizungsleitungen');});
  window.addEventListener('gema-objekte-loaded',function(){populateObjektDropdown();if(typeof GemaAutoSave!=='undefined') GemaAutoSave.init('heizungsleitungen');});
  ['metaProjekt','metaBearbeiter','metaDatum'].forEach(function(id){var el=document.getElementById(id);if(el)el.addEventListener('input',saveMeta);});
})();</script>
<script>
document.addEventListener('DOMContentLoaded', function(){GemaFeedback.init('heizungsleitungen', 'Heizungsleitungen');});
</script>
<script src="gema_scroll.js"></script>
<script src="gema_mobile_menu.js"></script>
</body>
</html>
